{
  "equipment_code": "S002-CHILLER-B1-001",
  "site_id": "site-002",
  "work_orders": [
    {
      "wo_id": "WO-S002-2025-0098",
      "created_at": "2025-11-06T08:00:00Z",
      "closed_at": "2025-11-06T12:00:00Z",
      "priority": "medium",
      "category": "corrective",
      "title": "Chiller-001 high condenser approach investigation",
      "description": "BMS alarm for condenser approach 4.8 degC. Inspected condenser tubes — visible scale buildup. CT basin has algae. Recommended chemical treatment.",
      "technician": "Thabo Mokoena",
      "resolution": "Visual inspection confirmed fouling. Dosed CT basin with biocide. Scheduled chemical wash for next maintenance window.",
      "parts_used": [{"part": "CT biocide 5L", "qty": 1, "cost_rands": 280}],
      "cost_rands": 280,
      "labour_hours": 3.0
    },
    {
      "wo_id": "WO-S002-2025-0112",
      "created_at": "2025-12-11T07:00:00Z",
      "closed_at": "2025-12-11T16:00:00Z",
      "priority": "high",
      "category": "corrective",
      "title": "Chiller-001 condenser chemical wash",
      "description": "COP dropped to 3.5. Chemical wash of condenser tubes performed with acid descaler.",
      "technician": "Sipho Ndlovu",
      "resolution": "Chemical wash completed but approach temp only improved from 7.0 to 6.0 degC. Scale is calcified — chemical wash insufficient. Mechanical tube cleaning required.",
      "parts_used": [{"part": "Condenser descaler 10L", "qty": 2, "cost_rands": 1200}],
      "cost_rands": 1200,
      "labour_hours": 8.0
    },
    {
      "wo_id": "WO-S002-2026-0005",
      "created_at": "2026-01-15T07:00:00Z",
      "closed_at": "2026-01-17T16:00:00Z",
      "priority": "critical",
      "category": "corrective",
      "title": "Chiller-001 mechanical tube cleaning + CT overhaul",
      "description": "Chiller tripped on high pressure. Emergency mechanical tube cleaning. CT fill media replacement and full water treatment overhaul.",
      "technician": "External contractor — CoolTech Services",
      "resolution": "Mechanical brush cleaning of 120 condenser tubes. CT fill media replaced. New water treatment programme installed. Post-repair: approach 2.5 degC, COP 5.0.",
      "parts_used": [
        {"part": "CT fill media pack", "qty": 4, "cost_rands": 8500},
        {"part": "Mechanical cleaning service", "qty": 1, "cost_rands": 15000},
        {"part": "Water treatment chemicals", "qty": 1, "cost_rands": 3200}
      ],
      "cost_rands": 26700,
      "labour_hours": 24.0
    }
  ]
}
